
<!doctype html>
<html lang="en" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="IEC 62304 software verification document set">
      
      
      
        <link rel="canonical" href="http://127.0.0.1:8000/sv/%28FMEA-603%29%20Risks%20FMEA/">
      
      
        <link rel="prev" href="../%28CSRS-603%29%20SwRS%20for%20Cybersecurity/">
      
      
        <link rel="next" href="../%28NSE-603%29%20Network%20Security%20Enclosure/">
      
      
        
      
      
      <link rel="icon" href="../../assets/images/favicon.png">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.7.5">
    
    
      
        <title>(FMEA-603) Risks FMEA - Portview SV</title>
      
    
    
      <link rel="stylesheet" href="../../assets/stylesheets/main.484c7ddc.min.css">
      
        
        <link rel="stylesheet" href="../../assets/stylesheets/palette.ab4e12ef.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&display=fallback">
        <style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
      
    
    
      <link rel="stylesheet" href="../../stylesheets/extra.css">
    
    <script>__md_scope=new URL("../..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      

    
    
  
  <meta name="google" content="notranslate">
  <meta name="googlebot" content="notranslate">

  </head>
  
  
    
    
      
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="blue" data-md-color-accent="indigo">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#fmea-603-portview-risks-fmea" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
        <aside class="md-banner">
          <div class="md-banner__inner md-grid md-typeset">
            
            
  

          </div>
          
        </aside>
      
    </div>
    
    
      

<header class="md-header" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href="../.." title="Portview SV" class="md-header__button md-logo" aria-label="Portview SV" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            Portview SV
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              (FMEA-603) Risks FMEA
            
          </span>
        </div>
      </div>
    </div>
    
      
        <form class="md-header__option" data-md-component="palette">
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="default" data-md-color-primary="blue" data-md-color-accent="indigo"  aria-hidden="true"  type="radio" name="__palette" id="__palette_0">
    
  
</form>
      
    
    
      <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
    
    
    
      
      
        <label class="md-header__button md-icon" for="__search">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        </label>
        <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Search" placeholder="Search" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
      </label>
      <nav class="md-search__options" aria-label="Search">
        
        <button type="reset" class="md-search__icon md-icon" title="Clear" aria-label="Clear" tabindex="-1">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"/></svg>
        </button>
      </nav>
      
        <div class="md-search__suggest" data-md-component="search-suggest"></div>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" tabindex="0" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Initializing search
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
      
    
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
            
<nav class="md-tabs" aria-label="Tabs" data-md-component="tabs">
  <div class="md-grid">
    <ul class="md-tabs__list">
      
        
  
  
  
  
    <li class="md-tabs__item">
      <a href="../.." class="md-tabs__link">
        
  
  
    
  
  Home

      </a>
    </li>
  

      
        
  
  
  
    
  
  
    
    
      <li class="md-tabs__item md-tabs__item--active">
        <a href="../" class="md-tabs__link">
          
  
  
  SV Documents

        </a>
      </li>
    
  

      
    </ul>
  </div>
</nav>
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    


  


<nav class="md-nav md-nav--primary md-nav--lifted" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../.." title="Portview SV" class="md-nav__button md-logo" aria-label="Portview SV" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    Portview SV
  </label>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../.." class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Home
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
    
  
  
  
    
    
    
    
      
        
        
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2" checked>
        
          
          <label class="md-nav__link" for="__nav_2" id="__nav_2_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    SV Documents
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_2_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    SV Documents
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../%28SV-603-01%29%20Software%20Validation%20Report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    (SV-603-01) Software Validation Report
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../%28SV-603-02%29%20Software%20Development%20Planning/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    (SV-603-02) Software Development Planning
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../%28SV-603-03%29%20Software%20High%20Level%20Design/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    (SV-603-03) Software High Level Design
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../%28SV-603-04%29%20Software%20Verification%20Plan/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    (SV-603-04) Software Verification Plan
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../%28SV-603-05%29%20Software%20Verification%20Report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    (SV-603-05) Software Verification Report
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../%28RS-603%29%20RS/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    (RS-603) RS
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../%28SRS-603%29%20SwSRS/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    (SRS-603) SwSRS
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../%28SDS-603%29%20SwSDS/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    (SDS-603) SwSDS
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../%28TM-603%29%20Traceability%20Matrix/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    (TM-603) Traceability Matrix
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../%28STP-603%29%20SwSTP/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    (STP-603) SwSTP
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../%28STR-603%29%20SwSTR/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    (STR-603) SwSTR
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../%28TP-603%29%20SwTP/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    (TP-603) SwTP
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../%28TR-603%29%20SwTR/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    (TR-603) SwTR
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../%28SystemTP-603%29%20SystemTP/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    (SystemTP-603) SystemTP
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../%28SystemTR-603%29%20SystemTR/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    (SystemTR-603) SystemTR
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../%28CSRS-603%29%20SwRS%20for%20Cybersecurity/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    (CSRS-603) SwRS for Cybersecurity
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  
  <span class="md-ellipsis">
    
  
    (FMEA-603) Risks FMEA
  

    
  </span>
  
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="./" class="md-nav__link md-nav__link--active">
        
  
  
  <span class="md-ellipsis">
    
  
    (FMEA-603) Risks FMEA
  

    
  </span>
  
  

      </a>
      
        

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#document-approval" class="md-nav__link">
    <span class="md-ellipsis">
      
        Document Approval
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Document Approval">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#prepared-by" class="md-nav__link">
    <span class="md-ellipsis">
      
        Prepared by
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#reviewed-by" class="md-nav__link">
    <span class="md-ellipsis">
      
        Reviewed by
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#approved-by" class="md-nav__link">
    <span class="md-ellipsis">
      
        Approved by
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#revision-history" class="md-nav__link">
    <span class="md-ellipsis">
      
        Revision History
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#1-purpose" class="md-nav__link">
    <span class="md-ellipsis">
      
        1. Purpose
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#2-risk-scoring-method" class="md-nav__link">
    <span class="md-ellipsis">
      
        2. Risk Scoring Method
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#3-risk-identification-and-control" class="md-nav__link">
    <span class="md-ellipsis">
      
        3. Risk Identification And Control
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="3. Risk Identification And Control">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#31-device-linkage-and-display" class="md-nav__link">
    <span class="md-ellipsis">
      
        3.1 Device Linkage And Display
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32-version-and-audit" class="md-nav__link">
    <span class="md-ellipsis">
      
        3.2 Version And Audit
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#33-data-security" class="md-nav__link">
    <span class="md-ellipsis">
      
        3.3 Data Security
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#34-image-processing-and-calibration" class="md-nav__link">
    <span class="md-ellipsis">
      
        3.4 Image Processing And Calibration
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#35-device-and-driver" class="md-nav__link">
    <span class="md-ellipsis">
      
        3.5 Device And Driver
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#36-output-and-communication" class="md-nav__link">
    <span class="md-ellipsis">
      
        3.6 Output And Communication
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#37-annotation" class="md-nav__link">
    <span class="md-ellipsis">
      
        3.7 Annotation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#38-patient-management" class="md-nav__link">
    <span class="md-ellipsis">
      
        3.8 Patient Management
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#39-sensor-malfunction" class="md-nav__link">
    <span class="md-ellipsis">
      
        3.9 Sensor Malfunction
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#4-risk-scoring-and-verification" class="md-nav__link">
    <span class="md-ellipsis">
      
        4. Risk Scoring And Verification
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="4. Risk Scoring And Verification">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#41-device-linkage-and-display" class="md-nav__link">
    <span class="md-ellipsis">
      
        4.1 Device Linkage And Display
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#42-version-and-audit" class="md-nav__link">
    <span class="md-ellipsis">
      
        4.2 Version And Audit
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#43-data-security" class="md-nav__link">
    <span class="md-ellipsis">
      
        4.3 Data Security
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#44-image-processing-and-calibration" class="md-nav__link">
    <span class="md-ellipsis">
      
        4.4 Image Processing And Calibration
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#45-device-and-driver" class="md-nav__link">
    <span class="md-ellipsis">
      
        4.5 Device And Driver
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#46-output-and-communication" class="md-nav__link">
    <span class="md-ellipsis">
      
        4.6 Output And Communication
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#47-annotation" class="md-nav__link">
    <span class="md-ellipsis">
      
        4.7 Annotation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#48-patient-management" class="md-nav__link">
    <span class="md-ellipsis">
      
        4.8 Patient Management
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#49-sensor-malfunction" class="md-nav__link">
    <span class="md-ellipsis">
      
        4.9 Sensor Malfunction
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#5-cybersecurity-risk-integration" class="md-nav__link">
    <span class="md-ellipsis">
      
        5. Cybersecurity Risk Integration
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#6-summary" class="md-nav__link">
    <span class="md-ellipsis">
      
        6. Summary
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../%28NSE-603%29%20Network%20Security%20Enclosure/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    (NSE-603) Network Security Enclosure
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#document-approval" class="md-nav__link">
    <span class="md-ellipsis">
      
        Document Approval
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Document Approval">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#prepared-by" class="md-nav__link">
    <span class="md-ellipsis">
      
        Prepared by
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#reviewed-by" class="md-nav__link">
    <span class="md-ellipsis">
      
        Reviewed by
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#approved-by" class="md-nav__link">
    <span class="md-ellipsis">
      
        Approved by
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#revision-history" class="md-nav__link">
    <span class="md-ellipsis">
      
        Revision History
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#1-purpose" class="md-nav__link">
    <span class="md-ellipsis">
      
        1. Purpose
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#2-risk-scoring-method" class="md-nav__link">
    <span class="md-ellipsis">
      
        2. Risk Scoring Method
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#3-risk-identification-and-control" class="md-nav__link">
    <span class="md-ellipsis">
      
        3. Risk Identification And Control
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="3. Risk Identification And Control">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#31-device-linkage-and-display" class="md-nav__link">
    <span class="md-ellipsis">
      
        3.1 Device Linkage And Display
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#32-version-and-audit" class="md-nav__link">
    <span class="md-ellipsis">
      
        3.2 Version And Audit
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#33-data-security" class="md-nav__link">
    <span class="md-ellipsis">
      
        3.3 Data Security
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#34-image-processing-and-calibration" class="md-nav__link">
    <span class="md-ellipsis">
      
        3.4 Image Processing And Calibration
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#35-device-and-driver" class="md-nav__link">
    <span class="md-ellipsis">
      
        3.5 Device And Driver
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#36-output-and-communication" class="md-nav__link">
    <span class="md-ellipsis">
      
        3.6 Output And Communication
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#37-annotation" class="md-nav__link">
    <span class="md-ellipsis">
      
        3.7 Annotation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#38-patient-management" class="md-nav__link">
    <span class="md-ellipsis">
      
        3.8 Patient Management
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#39-sensor-malfunction" class="md-nav__link">
    <span class="md-ellipsis">
      
        3.9 Sensor Malfunction
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#4-risk-scoring-and-verification" class="md-nav__link">
    <span class="md-ellipsis">
      
        4. Risk Scoring And Verification
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="4. Risk Scoring And Verification">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#41-device-linkage-and-display" class="md-nav__link">
    <span class="md-ellipsis">
      
        4.1 Device Linkage And Display
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#42-version-and-audit" class="md-nav__link">
    <span class="md-ellipsis">
      
        4.2 Version And Audit
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#43-data-security" class="md-nav__link">
    <span class="md-ellipsis">
      
        4.3 Data Security
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#44-image-processing-and-calibration" class="md-nav__link">
    <span class="md-ellipsis">
      
        4.4 Image Processing And Calibration
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#45-device-and-driver" class="md-nav__link">
    <span class="md-ellipsis">
      
        4.5 Device And Driver
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#46-output-and-communication" class="md-nav__link">
    <span class="md-ellipsis">
      
        4.6 Output And Communication
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#47-annotation" class="md-nav__link">
    <span class="md-ellipsis">
      
        4.7 Annotation
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#48-patient-management" class="md-nav__link">
    <span class="md-ellipsis">
      
        4.8 Patient Management
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#49-sensor-malfunction" class="md-nav__link">
    <span class="md-ellipsis">
      
        4.9 Sensor Malfunction
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#5-cybersecurity-risk-integration" class="md-nav__link">
    <span class="md-ellipsis">
      
        5. Cybersecurity Risk Integration
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#6-summary" class="md-nav__link">
    <span class="md-ellipsis">
      
        6. Summary
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              
              <article class="md-content__inner md-typeset">
                
                  



<h1 id="fmea-603-portview-risks-fmea">(FMEA-603) Portview Risks FMEA<a class="headerlink" href="#fmea-603-portview-risks-fmea" title="Permanent link">&para;</a></h1>
<p>Document ID: <code>FMEA-603</code>
Product: <code>Portview</code>
Document Status: <code>Released</code></p>
<h2 id="document-approval">Document Approval<a class="headerlink" href="#document-approval" title="Permanent link">&para;</a></h2>
<h3 id="prepared-by">Prepared by<a class="headerlink" href="#prepared-by" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>Title</th>
<th>Name</th>
<th>Signature</th>
</tr>
</thead>
<tbody>
<tr>
<td>Manager</td>
<td><code>S. R. Lim</code></td>
<td></td>
</tr>
</tbody>
</table>
<h3 id="reviewed-by">Reviewed by<a class="headerlink" href="#reviewed-by" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>Title</th>
<th>Name</th>
<th>Signature</th>
</tr>
</thead>
<tbody>
<tr>
<td>General Manager</td>
<td><code>S. I. Choi</code></td>
<td></td>
</tr>
</tbody>
</table>
<h3 id="approved-by">Approved by<a class="headerlink" href="#approved-by" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>Title</th>
<th>Name</th>
<th>Signature</th>
</tr>
</thead>
<tbody>
<tr>
<td>CTO (Director)</td>
<td><code>K. Y. Ro</code></td>
<td></td>
</tr>
</tbody>
</table>
<h2 id="revision-history">Revision History<a class="headerlink" href="#revision-history" title="Permanent link">&para;</a></h2>
<table>
<thead>
<tr>
<th>Rev.</th>
<th>Date</th>
<th>Description</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>0.0</code></td>
<td><code>2025-01-08</code></td>
<td>Initial creation</td>
</tr>
</tbody>
</table>
<h2 id="1-purpose">1. Purpose<a class="headerlink" href="#1-purpose" title="Permanent link">&para;</a></h2>
<p>This document records the Failure Mode and Effects Analysis (FMEA) for the Portview software, covering foreseeable hazardous situations, severity ratings, risk controls, acceptability determinations, and traceability to verification evidence.</p>
<h2 id="2-risk-scoring-method">2. Risk Scoring Method<a class="headerlink" href="#2-risk-scoring-method" title="Permanent link">&para;</a></h2>
<table>
<thead>
<tr>
<th>Factor</th>
<th>Scale</th>
<th>Description</th>
</tr>
</thead>
<tbody>
<tr>
<td>Severity (S)</td>
<td>1–2</td>
<td>1 = temporary discomfort or delayed diagnosis; 2 = re-exposure to radiation</td>
</tr>
<tr>
<td>Occurrence (O)</td>
<td>1–3</td>
<td>1 = unlikely; 2 = occasional; 3 = frequent</td>
</tr>
<tr>
<td>Risk Priority (RP)</td>
<td>S x O</td>
<td>1–2 = acceptable; 3–4 = acceptable with controls; 5–6 = unacceptable</td>
</tr>
</tbody>
</table>
<h2 id="3-risk-identification-and-control">3. Risk Identification And Control<a class="headerlink" href="#3-risk-identification-and-control" title="Permanent link">&para;</a></h2>
<h3 id="31-device-linkage-and-display">3.1 Device Linkage And Display<a class="headerlink" href="#31-device-linkage-and-display" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>ID</th>
<th>Title</th>
<th>Harm</th>
<th>Risk Control</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>FMEA-001</code></td>
<td>Device linkage status not visible</td>
<td>Delayed diagnosis</td>
<td>Device status indicator with real-time connection monitoring</td>
</tr>
<tr>
<td><code>FMEA-002</code></td>
<td>Viewer cannot display images</td>
<td>Delayed diagnosis</td>
<td>Image load verification with error fallback display</td>
</tr>
<tr>
<td><code>FMEA-003</code></td>
<td>Install on outside-spec PC</td>
<td>Delayed diagnosis</td>
<td>Installation requirement check and version display</td>
</tr>
</tbody>
</table>
<h3 id="32-version-and-audit">3.2 Version And Audit<a class="headerlink" href="#32-version-and-audit" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>ID</th>
<th>Title</th>
<th>Harm</th>
<th>Risk Control</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>FMEA-004</code></td>
<td>Audit not possible due to incomplete logs</td>
<td>Temporary discomfort</td>
<td>Automated activity logging for all auditable operations</td>
</tr>
<tr>
<td><code>FMEA-005</code></td>
<td>Unauthorized version update</td>
<td>Temporary discomfort</td>
<td>Controlled installation with version identification</td>
</tr>
</tbody>
</table>
<h3 id="33-data-security">3.3 Data Security<a class="headerlink" href="#33-data-security" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>ID</th>
<th>Title</th>
<th>Harm</th>
<th>Risk Control</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>FMEA-006</code></td>
<td>Leakage or forgery of transmitted data</td>
<td>Re-exposure to radiation</td>
<td>P2P-only transmission; AES-CBC encryption; network access limited to approved interfaces</td>
</tr>
</tbody>
</table>
<h3 id="34-image-processing-and-calibration">3.4 Image Processing And Calibration<a class="headerlink" href="#34-image-processing-and-calibration" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>ID</th>
<th>Title</th>
<th>Harm</th>
<th>Risk Control</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>FMEA-007</code></td>
<td>Image processing module failure</td>
<td>Delayed diagnosis</td>
<td>Error detection with user-visible message; viewer fallback to unprocessed image</td>
</tr>
<tr>
<td><code>FMEA-008</code></td>
<td>Inaccurate calibration data</td>
<td>Delayed diagnosis</td>
<td>Calibration metadata preserved in TII; validated on image load</td>
</tr>
</tbody>
</table>
<h3 id="35-device-and-driver">3.5 Device And Driver<a class="headerlink" href="#35-device-and-driver" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>ID</th>
<th>Title</th>
<th>Harm</th>
<th>Risk Control</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>FMEA-009</code></td>
<td>Sensor driver removed during reinstallation</td>
<td>Delayed diagnosis</td>
<td>Installation preserves driver; error message on absence</td>
</tr>
<tr>
<td><code>FMEA-010</code></td>
<td>Third-party program connection error</td>
<td>Temporary discomfort</td>
<td>Device selection UI with connection-state feedback</td>
</tr>
<tr>
<td><code>FMEA-015</code></td>
<td>Driver not installed or device connection invalid</td>
<td>Delayed diagnosis</td>
<td>Device-status monitoring with connection-state indicator</td>
</tr>
</tbody>
</table>
<h3 id="36-output-and-communication">3.6 Output And Communication<a class="headerlink" href="#36-output-and-communication" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>ID</th>
<th>Title</th>
<th>Harm</th>
<th>Risk Control</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>FMEA-011</code></td>
<td>CD burning error</td>
<td>Temporary discomfort</td>
<td>Media availability check; user-visible error on failure</td>
</tr>
<tr>
<td><code>FMEA-012</code></td>
<td>Image export storage error</td>
<td>Service delay</td>
<td>Target path validation; error message on storage failure</td>
</tr>
<tr>
<td><code>FMEA-013</code></td>
<td>DICOM printer network error</td>
<td>Temporary discomfort</td>
<td>DICOM connection check; user-visible error on network failure</td>
</tr>
<tr>
<td><code>FMEA-014</code></td>
<td>Image processing error in acquired image</td>
<td>Delayed diagnosis</td>
<td>Image load validation; error display on processing failure</td>
</tr>
</tbody>
</table>
<h3 id="37-annotation">3.7 Annotation<a class="headerlink" href="#37-annotation" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>ID</th>
<th>Title</th>
<th>Harm</th>
<th>Risk Control</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>FMEA-016</code></td>
<td>Annotations display improperly</td>
<td>Temporary discomfort</td>
<td>Annotation rendering validation; persistent storage in managed file structure</td>
</tr>
</tbody>
</table>
<h3 id="38-patient-management">3.8 Patient Management<a class="headerlink" href="#38-patient-management" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>ID</th>
<th>Title</th>
<th>Harm</th>
<th>Risk Control</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>FMEA-017</code></td>
<td>Fail to open patient information</td>
<td>Temporary discomfort</td>
<td>Input validation; error message on invalid data or access failure</td>
</tr>
<tr>
<td><code>FMEA-018</code></td>
<td>Patient search failure (special characters)</td>
<td>Temporary discomfort</td>
<td>Input sanitization; controlled search query handling</td>
</tr>
<tr>
<td><code>FMEA-019</code></td>
<td>Patient information not opened despite selection</td>
<td>Temporary discomfort</td>
<td>Database record validation; error handling on open failure</td>
</tr>
<tr>
<td><code>FMEA-020</code></td>
<td>Fail to register patient</td>
<td>Temporary discomfort</td>
<td>Field validation; duplicate-check; error on registration failure</td>
</tr>
</tbody>
</table>
<h3 id="39-sensor-malfunction">3.9 Sensor Malfunction<a class="headerlink" href="#39-sensor-malfunction" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>ID</th>
<th>Title</th>
<th>Harm</th>
<th>Risk Control</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>FMEA-021</code></td>
<td>Sensor malfunction prevents image acquisition</td>
<td>Re-exposure to radiation</td>
<td>Sensor error detection with user-visible message; workflow blocked until operator acknowledges; prevents repeated exposure</td>
</tr>
</tbody>
</table>
<h2 id="4-risk-scoring-and-verification">4. Risk Scoring And Verification<a class="headerlink" href="#4-risk-scoring-and-verification" title="Permanent link">&para;</a></h2>
<h3 id="41-device-linkage-and-display">4.1 Device Linkage And Display<a class="headerlink" href="#41-device-linkage-and-display" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>ID</th>
<th>S</th>
<th>O (pre)</th>
<th>RP (pre)</th>
<th>O (post)</th>
<th>RP (post)</th>
<th>Acceptable</th>
<th>Verification</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>FMEA-001</code></td>
<td><code>1</code></td>
<td><code>2</code></td>
<td><code>2</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>yes</code></td>
<td><code>TR-603</code> / <code>ITP-012</code></td>
</tr>
<tr>
<td><code>FMEA-002</code></td>
<td><code>1</code></td>
<td><code>2</code></td>
<td><code>2</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>yes</code></td>
<td><code>TR-603</code> / <code>ITP-013</code></td>
</tr>
<tr>
<td><code>FMEA-003</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>yes</code></td>
<td><code>SystemTR-603</code> / <code>SYSP-007</code></td>
</tr>
</tbody>
</table>
<h3 id="42-version-and-audit">4.2 Version And Audit<a class="headerlink" href="#42-version-and-audit" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>ID</th>
<th>S</th>
<th>O (pre)</th>
<th>RP (pre)</th>
<th>O (post)</th>
<th>RP (post)</th>
<th>Acceptable</th>
<th>Verification</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>FMEA-004</code></td>
<td><code>1</code></td>
<td><code>2</code></td>
<td><code>2</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>yes</code></td>
<td><code>TR-603</code> / <code>ITP-035</code>; Cybersecurity no 8</td>
</tr>
<tr>
<td><code>FMEA-005</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>yes</code></td>
<td><code>SystemTR-603</code> / <code>SYSP-007</code>; Cybersecurity no 3</td>
</tr>
</tbody>
</table>
<h3 id="43-data-security">4.3 Data Security<a class="headerlink" href="#43-data-security" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>ID</th>
<th>S</th>
<th>O (pre)</th>
<th>RP (pre)</th>
<th>O (post)</th>
<th>RP (post)</th>
<th>Acceptable</th>
<th>Verification</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>FMEA-006</code></td>
<td><code>2</code></td>
<td><code>2</code></td>
<td><code>4</code></td>
<td><code>1</code></td>
<td><code>2</code></td>
<td><code>yes</code></td>
<td>Cybersecurity no 2; <code>TR-603</code> / <code>ITP-034</code>; <code>NSE-603</code> #9</td>
</tr>
</tbody>
</table>
<h3 id="44-image-processing-and-calibration">4.4 Image Processing And Calibration<a class="headerlink" href="#44-image-processing-and-calibration" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>ID</th>
<th>S</th>
<th>O (pre)</th>
<th>RP (pre)</th>
<th>O (post)</th>
<th>RP (post)</th>
<th>Acceptable</th>
<th>Verification</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>FMEA-007</code></td>
<td><code>1</code></td>
<td><code>2</code></td>
<td><code>2</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>yes</code></td>
<td><code>TR-603</code> / <code>ITP-013</code> to <code>ITP-021</code></td>
</tr>
<tr>
<td><code>FMEA-008</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>yes</code></td>
<td><code>TR-603</code> / <code>ITP-008</code></td>
</tr>
</tbody>
</table>
<h3 id="45-device-and-driver">4.5 Device And Driver<a class="headerlink" href="#45-device-and-driver" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>ID</th>
<th>S</th>
<th>O (pre)</th>
<th>RP (pre)</th>
<th>O (post)</th>
<th>RP (post)</th>
<th>Acceptable</th>
<th>Verification</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>FMEA-009</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>yes</code></td>
<td><code>SystemTR-603</code> / <code>SYSP-007</code></td>
</tr>
<tr>
<td><code>FMEA-010</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>yes</code></td>
<td><code>TR-603</code> / <code>ITP-007</code></td>
</tr>
<tr>
<td><code>FMEA-015</code></td>
<td><code>1</code></td>
<td><code>2</code></td>
<td><code>2</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>yes</code></td>
<td><code>TR-603</code> / <code>ITP-007</code> to <code>ITP-012</code></td>
</tr>
</tbody>
</table>
<h3 id="46-output-and-communication">4.6 Output And Communication<a class="headerlink" href="#46-output-and-communication" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>ID</th>
<th>S</th>
<th>O (pre)</th>
<th>RP (pre)</th>
<th>O (post)</th>
<th>RP (post)</th>
<th>Acceptable</th>
<th>Verification</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>FMEA-011</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>yes</code></td>
<td><code>TR-603</code> / <code>ITP-029</code></td>
</tr>
<tr>
<td><code>FMEA-012</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>yes</code></td>
<td><code>TR-603</code> / <code>ITP-006</code>, <code>ITP-029</code></td>
</tr>
<tr>
<td><code>FMEA-013</code></td>
<td><code>1</code></td>
<td><code>2</code></td>
<td><code>2</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>yes</code></td>
<td><code>TR-603</code> / <code>ITP-028</code>, <code>ITP-030</code></td>
</tr>
<tr>
<td><code>FMEA-014</code></td>
<td><code>1</code></td>
<td><code>2</code></td>
<td><code>2</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>yes</code></td>
<td><code>TR-603</code> / <code>ITP-013</code> to <code>ITP-021</code></td>
</tr>
</tbody>
</table>
<h3 id="47-annotation">4.7 Annotation<a class="headerlink" href="#47-annotation" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>ID</th>
<th>S</th>
<th>O (pre)</th>
<th>RP (pre)</th>
<th>O (post)</th>
<th>RP (post)</th>
<th>Acceptable</th>
<th>Verification</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>FMEA-016</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>yes</code></td>
<td><code>TR-603</code> / <code>ITP-022</code> to <code>ITP-026</code></td>
</tr>
</tbody>
</table>
<h3 id="48-patient-management">4.8 Patient Management<a class="headerlink" href="#48-patient-management" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>ID</th>
<th>S</th>
<th>O (pre)</th>
<th>RP (pre)</th>
<th>O (post)</th>
<th>RP (post)</th>
<th>Acceptable</th>
<th>Verification</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>FMEA-017</code></td>
<td><code>1</code></td>
<td><code>2</code></td>
<td><code>2</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>yes</code></td>
<td><code>TR-603</code> / <code>ITP-002</code>, <code>ITP-004</code>; Cybersecurity no 1, 7</td>
</tr>
<tr>
<td><code>FMEA-018</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>yes</code></td>
<td><code>TR-603</code> / <code>ITP-004</code>; Cybersecurity no 1, 7</td>
</tr>
<tr>
<td><code>FMEA-019</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>yes</code></td>
<td><code>TR-603</code> / <code>ITP-002</code>, <code>ITP-004</code>; Cybersecurity no 1, 7</td>
</tr>
<tr>
<td><code>FMEA-020</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>1</code></td>
<td><code>yes</code></td>
<td><code>TR-603</code> / <code>ITP-002</code>; Cybersecurity no 1, 7</td>
</tr>
</tbody>
</table>
<h3 id="49-sensor-malfunction">4.9 Sensor Malfunction<a class="headerlink" href="#49-sensor-malfunction" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>ID</th>
<th>S</th>
<th>O (pre)</th>
<th>RP (pre)</th>
<th>O (post)</th>
<th>RP (post)</th>
<th>Acceptable</th>
<th>Verification</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>FMEA-021</code></td>
<td><code>2</code></td>
<td><code>2</code></td>
<td><code>4</code></td>
<td><code>1</code></td>
<td><code>2</code></td>
<td><code>yes</code></td>
<td><code>TR-603</code> / <code>ITP-008</code>; <code>SystemTR-603</code> / <code>SYSP-002</code></td>
</tr>
</tbody>
</table>
<h2 id="5-cybersecurity-risk-integration">5. Cybersecurity Risk Integration<a class="headerlink" href="#5-cybersecurity-risk-integration" title="Permanent link">&para;</a></h2>
<p>The following FMEA items have cybersecurity-related controls that are also addressed in <code>CSRS-603</code> (SwRS for Cybersecurity). This cross-reference ensures that functional-safety FMEA and cybersecurity risk management are integrated.</p>
<table>
<thead>
<tr>
<th>FMEA ID</th>
<th>Cybersecurity Checklist Item</th>
<th>Risk Category</th>
<th>Control Integration</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>FMEA-004</code></td>
<td>Checklist no 8 (audit trail)</td>
<td>Detect / Respond / Recover</td>
<td>Activity logging provides audit trail for cybersecurity event detection</td>
</tr>
<tr>
<td><code>FMEA-005</code></td>
<td>Checklist no 3 (trusted content)</td>
<td>Identify / Protect</td>
<td>Controlled installation prevents unauthorized software updates</td>
</tr>
<tr>
<td><code>FMEA-006</code></td>
<td>Checklist no 2 (block unauthorized network)</td>
<td>Identify / Protect</td>
<td>P2P-only transmission + AES-CBC encryption mitigate data leakage</td>
</tr>
<tr>
<td><code>FMEA-017</code></td>
<td>Checklist no 1, 7 (access control, logging)</td>
<td>Identify / Protect; Detect</td>
<td>Account management restricts access; logging enables incident detection</td>
</tr>
<tr>
<td><code>FMEA-018</code></td>
<td>Checklist no 1, 7</td>
<td>Identify / Protect; Detect</td>
<td>Input sanitization prevents injection; logging tracks search failures</td>
</tr>
<tr>
<td><code>FMEA-019</code></td>
<td>Checklist no 1, 7</td>
<td>Identify / Protect; Detect</td>
<td>Database validation prevents unauthorized access to patient records</td>
</tr>
<tr>
<td><code>FMEA-020</code></td>
<td>Checklist no 1, 7</td>
<td>Identify / Protect; Detect</td>
<td>Field validation + duplicate check prevent data integrity compromise</td>
</tr>
</tbody>
</table>
<p>The cybersecurity essentials checklist in <code>CSRS-603</code> Section 5.1 provides the detailed control requirements and verification mapping for these items. Network security enclosure testing (<code>NSE-603</code>) provides additional evidence for FMEA-006.</p>
<h2 id="6-summary">6. Summary<a class="headerlink" href="#6-summary" title="Permanent link">&para;</a></h2>
<ul>
<li>21 risk items identified (<code>FMEA-001</code> through <code>FMEA-021</code>)</li>
<li>Severity ratings: 19 items at severity <code>1</code>, 2 items at severity <code>2</code> (<code>FMEA-006</code>, <code>FMEA-021</code>)</li>
<li>Pre-control RP range: <code>1</code> to <code>4</code>; post-control RP range: <code>1</code> to <code>2</code></li>
<li>All items assessed as acceptable after risk controls applied</li>
<li>Severity <code>2</code> items (radiation re-exposure) reduced from RP <code>4</code> to RP <code>2</code> through specific controls</li>
<li>All records reference Portview-controlled verification documents only</li>
</ul>












                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
          <button type="button" class="md-top md-icon" data-md-component="top" hidden>
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8z"/></svg>
  Back to top
</button>
        
      </main>
      
        <footer class="md-footer">
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" target="_blank" rel="noopener">
      Material for MkDocs
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      
      <script id="__config" type="application/json">{"annotate": null, "base": "../..", "features": ["navigation.tabs", "navigation.sections", "navigation.expand", "navigation.top", "search.suggest", "search.highlight", "content.code.copy"], "search": "../../assets/javascripts/workers/search.2c215733.min.js", "tags": null, "translations": {"clipboard.copied": "Copied to clipboard", "clipboard.copy": "Copy to clipboard", "search.result.more.one": "1 more on this page", "search.result.more.other": "# more on this page", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents", "search.result.placeholder": "Type to start searching", "search.result.term.missing": "Missing", "select.version": "Select version"}, "version": null}</script>
    
    
  
      <script src="../../assets/javascripts/bundle.79ae519e.min.js"></script>
      
    
  <script>
    document.documentElement.setAttribute("translate", "no");
    document.documentElement.classList.add("notranslate");
    document.addEventListener("DOMContentLoaded", function () {
      document.body.setAttribute("translate", "no");
      document.body.classList.add("notranslate");
    });
  </script>

  </body>
</html>